{
  "schemaVersion": 1,
  "date": "2026-10-19",
  "resource": "FB_AlarmLatch.scl + arnes-ob1.md (DB AlarmPump en OB1)",
  "sourceSha256": {
    "importedFromLibrary": "C9373511D6C944CD7ACBCF7B65A44A14724B2EC81F992E0436D25F618F11A17F",
    "packCopy": "139D94B56F2E402A716E97C7158F94C22F7394DBA6CB34F9AE7042A215A609FE",
    "difference": "1 linea de comentario (encuadre); 91/91 lineas, logica SCL identica"
  },
  "projectAp20Sha256Before": "1F7A19A7537E209633D165503F853F930BA2C21A7ACAD06EB07AA4E44131B526",
  "projectAp20Sha256After": "37C36C5A88F8D694263D9AEA5EA8C80A3A6AC9B34A3A64FF8E3EF94D404846E6",
  "environment": {
    "engineering": "TIA Portal V20 (build V20.0.0, sin update aplicado)",
    "plcFamily": "S7-1500",
    "cpuOrderNumber": "6ES7 513-1AM03-0AB0 (CPU 1513-1 PN)",
    "cpuFirmware": "V3.0",
    "plcsimAdvanced": "V7.0.0.0 / API 7.0",
    "plcsimClassicOnHost": "S7-PLCSIM V19 (1900.1.60.8554) - ver bloque H-19",
    "virtualCpu": "NO ALCANZADA por TIA en esta sesion (instancia registrada: 1513, Softbus, PoweredOn 0x0)",
    "projectKind": "disposable demo project (harness AlarmPump)"
  },
  "checks": {
    "harnessOb1Call": "passed - OB1 'Main' [OB1, SCL] generado desde fuente SCL con CALL \"AlarmPump\" y los 9 parametros cableados a tags globales",
    "softwareCompile": {
      "state": "Success",
      "errors": "0",
      "warnings": "0",
      "repeatCount": "6 compilaciones independientes en el dia 2026-10-19, todas 0/0"
    },
    "plcsimDownloadTarget": "BLOCKED - 11 intentos llegaron a la fase de conexion y fallaron identicamente (Connect to module PLC_1 failed / NotReachable), incluso con TIA Portal cerrada y con una instancia PLCSIM recien registrada desde cero. Instalar S7-PLCSIM clasico V20 no lo cambia. La unica ruta que TIA declara es PLCSIM [no IP]; tanto pgPcInterface=PLCSIM.TCPIP.1 como targetIpAddress=192.168.0.1 se rechazan por el servidor antes de intentar conectar, y sanear el registro STEP7 tampoco. La causa exacta exige inspeccion visual del dialogo de descarga.",
    "plcsimRun": "not-reached (bloqueado por descarga)",
    "observedTransitions": [
      { "case": "reposo", "forced": "M0.0=0 M0.1=0", "expected": "0,0,0,0,0", "observed": null },
      { "case": "aparece-alarma", "forced": "M0.0=1", "expected": "1,1,1,0,1", "observed": null },
      { "case": "reconocer-presente", "forced": "M0.0=1 M0.1=pulso", "expected": "1,1,0,0,0", "observed": null },
      { "case": "desaparece-tras-ack", "forced": "M0.0=0", "expected": "0,0,0,0,0", "observed": null },
      { "case": "redisparo-sin-ack", "forced": "M0.0=1->0", "expected": "0,1,1,1,1", "observed": null },
      { "case": "ack-causa-ida", "forced": "M0.0=0 M0.1=pulso", "expected": "0,0,0,0,0", "observed": null },
      { "case": "inhibicion", "forced": "M0.2=FALSE M0.0=1", "expected": "0,0,0,0,0", "observed": null },
      { "case": "retardo-500ms", "forced": "MD4=T#500MS M0.0=1", "expected": "retardo-luego-1,1,1,0,1", "observed": null },
      { "case": "ack-como-nivel", "forced": "M0.1=1-fijo, alarma-nueva", "expected": "documentar-comportamiento", "observed": null }
    ],
    "deviations": [
      "H-19 REFUTADO: la hipotesis de que S7-PLCSIM clasico V19 ocupaba la interfaz PLCSIM era incorrecta. Instalar el clasico V20 y probar tres variantes de interfaz no cambia el resultado.",
      "H-20/H-21: la configuracion de hardware NO compilaba (3 errores por proteccion de datos de configuracion) porque CompileSoftware solo compila software. Se corrige sin tocar contrasenas con las herramientas acotadas de tia-inspect --isolated --allow-write (acceso NoAccess->FullAccess, proteccion WithoutPassword->None) y el hardware pasa a 0 errores / 0 avisos.",
      "H-22: ese arreglo NO era la causa del bloqueo de descarga; con hardware 0/0 la descarga sigue fallando igual. Son dos problemas distintos.",
      "H-23: el hash del .ap20 no cambia al aplicar el ajuste de proteccion; la verificacion de integridad por hash da un falso 'sin cambios'.",
      "H-24: la TIA GUI abierta no es la causa (intentos 10 y 11 con TIA cerrada fallan igual).",
      "H-25: la instancia registrada se llama PLC_1, igual que el dispositivo, y hay 1 instancia activa; el nombre no es el problema.",
      "H-26: no hay ruta con IP disponible; la ruta TCP/IP exigiria escribir la IP en la interfaz PROFINET de la CPU.",
      "H-27: la propiedad 'Support simulation during block compilation' que exige AGENTS.md no la expone ninguno de los dos servidores MCP; solo se puede comprobar en la GUI.",
      "H-28: una instancia PLCSIM recien registrada desde cero falla igual; no es estado residual de una instancia vieja.",
      "H-29: sanear el valor obsoleto RunningCPUs\\PLCSimLogdev del registro STEP7 no cambia el resultado; la hipotesis queda refutada.",
      "H-30: en el host coexisten TIA Portal V19 y V20, PLCSIM clasico V19 y V20 y PLCSIM Advanced V7.0.",
      "H-31: el projectSnapshotSha256 del manifiesto es la huella del directorio, no la del .ap20; el manifiesto de la fixture hubo que reconstruirlo tras las ediciones SCL.",
      "H-32: el arreglo de proteccion se aplico tambien a la fixture de trabajo (hardware 0/0, software 0/0, guardado) y la descarga sigue bloqueada, confirmando H-22.",
      "H-33: la instancia PLCSIM Advanced esta verificada sana en detalle: name PLC_1 (0x0), cpuType 1513 (SRCT_1513 = 1513-1 PN, coincide con el 6ES7 513-1AM03-0AB0 del proyecto), communicationInterface Softbus, operatingState Stop (encendida), ip 192.168.0.1, registeredCount 1. El lado simulador no es el problema.",
      "H-34: la configuracion PG/PC guardada por TIA V20 (Settings.xml, ControllerConfigurations) usa OamName=PLCSIM.TCPIP.1, variante TCP/IP que no existe en ninguna clave del registro. Probado el cambio a 'PLCSIM' con backup: la ruta y el fallo fueron identicos, asi que esa clave no resuelve la ruta en sesiones headless. Fichero restaurado.",
      "H-35: RESUELTO. Defecto del runner: al abortar la cadena en el primer error no se ejecutaban CloseProject/Disconnect y el proceso Portal sobrevivia con el proyecto abierto, haciendo fallar la sesion siguiente con 'already been opened ... 2 minute delay'. El runner ahora cierra la sesion que abrio (modo aislado: --isolated o ConnectIsolated), reporta un bloque 'cleanup' y tiene test de regresion Test-McpToolSequenceCleanup.ps1. En modo attach no se toca la sesion del usuario.",
      "H-36: el gate 'Support simulation during block compilation' esta cumplido (el usuario confirma que ya estaba marcado). La premisa de AGENTS.md de que V20 lo deja desactivado por defecto no se cumple en este proyecto.",
      "H-37: la CPU del proyecto ya tiene la IP PROFINET 192.168.0.1 (nodo X1), la misma que la instancia PLCSIM. Proyecto y simulador ya estan configurados para la ruta TCP/IP; lo unico sin direccion es el lado PG/PC.",
      "H-38: la NIC del simulador (Ethernet 2, Siemens PLCSIM Virtual Ethernet Adapter) estaba en APIPA y se fijo en 192.168.0.2/24 con elevacion, pero eso NO da direccion a la ruta: la interfaz PLCSIM es Softbus y es sin direccion por diseño. Para que la ruta tenga direccion, el Online access del Control Panel debe pasar a TCP/IP.",
      "H-39: la API de runtime de PLCSIM Advanced solo inicializa desde un proceso elevado (0x0 elevada vs 0xFFFFFFFF sin elevar). El adaptador y el driver del agente deben ejecutarse elevados.",
      "H-40: REFUTADO, la elevacion de los componentes PLCSIM no es la causa del fallo de conexion; con el Runtime Manager elevado la descarga falla identico.",
      "H-41: el radio 'Online access' del Control Panel no se puede cambiar por UIA (InvokePattern, SelectionItemPattern, clic fisico y teclado, elevado y sin elevar). Es accion exclusiva de usuario.",
      "H-42: el adaptador admite --transport tcpip-local con SetNetworkMode(TCPIP_SINGLE_ADAPTER) pero exige elevacion, y el Control Panel selecciona Ethernet 3 (192.168.1.113/24), una NIC real: la ruta TCP/IP debe apuntar a la NIC virtual de Siemens para seguir aislada.",
      "RC-1 CORREGIDO: ParseIp rellenaba los octetos en orden de texto mientras la API de PLCSIM los guarda invertidos (IPs[3] es el primer octet, segun PrintIpv4). La CPU virtual recibia 1.0.168.192 en vez de 192.168.0.1: SetIPSuite devolvia 0x0 y la IP se descartaba en silencio. Corregido y verificado: controllerIp 192.168.0.1, ping 0% perdidos, ARP 192.168.0.1 -> 02-c0-a8-00-02-00, y lectura S7 con identityConfirmed true (CPU 1513-1 PN, asName CentralDevice, serial 10S C-k97047rD94, 117 ms).",
      "RC-2 CORREGIDO: el camino vivo de registro nunca llamaba a SetNetInterfaceMapping ni SetNetInterfaceBindings, asi que el puerto IE1 no quedaba mapeado a ninguna NIC; la implementacion correcta existia pero estaba desconectada del dispatcher (codigo muerto). Corregido respetando: mapping+binding con la instancia parada (-72 si corre), sobrecarga de indice y no de nombre (-32 por el nombre entrecomillado), indice de PC no seleccionable en modo single adapter (-32), SetNetInterfaceBindings(0) para solo PC local, y SetIPSuite con la instancia corriendo (-14 si parada).",
      "RC-3 CORREGIDO: la NIC Ethernet 2 estaba en APIPA 169.254.188.159/16 y se fijo en 192.168.0.2/24, que es la subred que espera la CPU virtual segun el ComChannel del Control Panel.",
      "RC-4 CORREGIDO: la API de runtime de PLCSIM Advanced solo inicializa elevada (0x0 vs 0xFFFFFFFF); el driver del agente debe ejecutarse elevado.",
      "RC-5 CORREGIDO: Build-PlcSimAdapter.ps1 abortaba por un warning en stderr (ErrorActionPreference Stop lo convertia en error terminante); corregido y con respaldo MSVC. El clang-cl 23.1.2 del host estaba instalado pero fuera del PATH.",
      "PENDIENTE GUI: la CPU virtual responde (ping, ARP y S7 verificados) y TIA ya ofrece la ruta 'Siemens PLCSIM Virtual Ethernet Adapter', pero la API no hace la busqueda de destino (H-12) y la herramienta 'Set PG/PC interface' de Siemens Automation Tools no esta instalada, asi que ninguna interfaz PG/PC tiene direccion en el OAM. La accion manual es: TIA V20 -> Download to device -> interfaz 'Siemens PLCSIM Virtual Ethernet Adapter' -> Start search.",
      "H-15/H-16: DownloadToPlc por Openness no abre dialogo 'Load preview' en este build; ademas GoOnline tambien devuelve NotReachable, lo que confirma que el bloqueo es de conectividad Softbus y no del proveedor de descarga.",
      "H-10/H-13: sin efecto adverso en el proyecto; documentados en el informe de ejecucion."
    ],
    "plcsimScreenshot": "not-available - sin descarga no hay estado online que capturar en PLCSIM",
    "programDownload": "solo CPU virtual (nunca planta). 0 descargas efectivas hasta el momento.",
    "behaviorTransitions": "not-verified (bloqueado antes de descarga por H-19)"
  },
  "blockImportFromScratch": {
    "xmlFile": "outputs/FB_AlarmLatch.xml (SimaticML V20, 22173 bytes, exportado del bloque compilado)",
    "importedToFreshFixture": "pending - Fase 2 posterior al desbloqueo de descarga"
  },
  "scope": "Evidencia de compilacion y arnesOB1 en V20. NO acredita comportamiento en PLCSIM: la descarga quedo bloqueada por el hallazgo H-19. No acredita uso en instalacion real ni certificacion."
}